# 豫南换流站

- 状态：进行中
- 起止：2026-10 ~
- 我的角色：现场实施与数据核对
- 项目简述：±800kV 豫南换流站现场工作，包含线路保护装置程序升级与定值校验、数字化平台数据上送（辅助设备监视接入、正向隔离转发、全域平台对点）及消防自动化系统数据协调。

> 记录规则：每份汇报是一个 `###` 小节，**最新的写在最上面**；`## 汇报记录` 之下按时间倒序排列。

## 汇报记录

### 2026-10-24｜周报｜第43周

- 周期：2026-10-19 ~ 2026-10-24
- 标签：进度 / 数据上送 / 协调
- 脱敏：无需脱敏

#### 本期完成

1. 完成辅助设备全面监视服务器接入华电云通一体化在线监测系统，接入油色谱装置报警数据、套管数据、单氢数据，并通过正向隔离转发至数字化平台，完成数据核对。
2. 将油色谱报警、套管、单氢三类数据通过 ysp-service 服务上送全域平台，并与全域平台核实数据正常。
3. 协调消防自动化系统数据上送全域平台，联系外部厂家沟通上送方式。
4. 完成上述工作后与用户确认，离开现场。

#### 结果与数据

- 油色谱报警、套管、单氢三类数据已接入辅助设备全面监视服务器。
- 三类数据经正向隔离转发至数字化平台，核对通过。
- 三类数据经 ysp-service 上送全域平台，与全域平台核实正常。

#### 问题与风险

- 消防自动化系统数据上送方式尚未确定，依赖外部厂家配合，上送进度存在不确定性。

#### 下期计划

- 跟进外部厂家，明确消防自动化系统数据上送方式，推进数据上送全域平台。

#### 需支持

- 需协调外部厂家尽快明确消防自动化系统数据接口与上送方式。

#### 沉淀

- 数据上送链路：在线监测系统 → 辅助设备监视服务器 → 正向隔离 → 数字化平台 → ysp-service → 全域平台。

### 2026-10-13｜日报

- 周期：2026-10-13
- 标签：进度 / 保护装置升级 / 数据对点
- 脱敏：无需脱敏

#### 本期完成

1. 完成豫郸II线线路保护 PCS-931 装置防雷击程序升级，配合校验定值，试验无误。
2. 完成数字化站 ysp-service 上送程序部署，整理站内换流变油色谱数据后，与全域平台对点。
3. 因现场需对接油色谱装置厂家接入装置，现场后续开票处理，经用户同意后离开现场。

#### 结果与数据

- PCS-931 装置防雷击程序升级完成，定值校验配合完成，试验无误。
- ysp-service 上送程序部署完成，换流变油色谱数据整理后与全域平台完成对点。

#### 问题与风险

- 油色谱装置厂家接入尚未完成，需现场开票后继续处理。

#### 下期计划

- 跟进现场开票，协调油色谱装置厂家完成装置接入。

#### 需支持

- 需协调油色谱装置厂家按现场开票流程进场接入。

#### 沉淀

- 保护装置程序升级按“升级 → 定值校验 → 试验验证”流程闭环后再交付。
- 上送服务部署后需完成数据整理与全域平台对点确认。
