# GCFK202612995｜2026-11-15 HNZMD ±800kV YNHLS 第六大组滤波器第4小组保护 AFP64A 装置闭锁后重启

- 厂站：HNZMD ±800kV YNHLS
- 设备：第六大组滤波器第4小组保护 AFP64A（交流滤波器小组保护）
- 装置型号：PCS-976A-DTHP-G
- 程序版本：V6.0
- 管理序号：00487914.002
- 事件等级：告警（装置断为紧急）
- 功率损失：无
- 状态：已复归，跟踪中
- 通报号：GCFK202612995
- 处置：大区驻站人员 HA 指导现场用户收集日志等信息，配合研发分析并跟踪处理

## 事件过程

| 时间 | 事件 | 等级 |
|---|---|---|
| 00:38:46 | 第六大组滤波器第4小组保护 A 交流滤波器小组保护装置闭锁（出现） | 告警 |
| 00:38:46 | 第六大组滤波器第4小组保护 A 交流滤波器小组保护装置报警（出现） | 告警 |
| 00:38:55 | 保护装置报警（消失） | 正常 |
| 00:39:02 | AFP64A 装置监视：网络 B 断 | 报警 |
| 00:39:02 | AFP64A 装置监视：装置断 | 紧急 |
| 00:39:31 | 第六大组滤波器第4小组保护 A 交流滤波器小组保护装置闭锁（消失） | 正常 |
| 00:39:38 | AFP64A 装置监视：网络 A 通、网络 B 通、装置通 | 正常 |

## 通报原文

> 【异常通报】2026年11月15日00时38分46秒，HNZMD ±800kV YNHLS监控后台报第六大组滤波器第4小组保护AFP64A装置闭锁后重启，装置型号PCS-976A-DTHP-G，程序版本V6.0，管理序号00487914.002随后异常自行复归，该异常未造成直流功率损失。大区驻站人员HA指导现场用户收集日志等信息配合研发分析并跟踪处理。【GCFK202612995】

## 跟踪

- 原因：待研发分析
- 措施：
- 结论：
